%% bus data
% bus_i type Pd Qd Gs Bs area Vm Va baseKV zone Vmax Vmin
1 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
2 1 14.11 8.744592615 0 0 1 1 0 33.0 1 1.1 0.9
3 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
4 1 13.77 8.53387954 0 0 1 1 0 33.0 1 1.1 0.9
5 1 0 0 0 0 1 1 0 11.0 1 1.1 0.9
6 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
7 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
8 1 6.8 4.214261501 0 0 1 1 0 33.0 1 1.1 0.9
9 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
10 1 6.8 4.214261501 0 0 1 1 0 33.0 1 1.1 0.9
11 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
12 1 14.11 8.744592615 0 0 1 1 0 33.0 1 1.1 0.9
13 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
14 1 6.8 4.214261501 0 0 1 1 0 33.0 1 1.1 0.9
15 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
16 1 28.22 17.48918523 0 0 1 1 0 33.0 1 1.1 0.9
17 1 10.625 6.584783596 0 0 1 1 0 132.0 1 1.1 0.9
18 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
19 1 6.8 4.214261501 0 0 1 1 0 33.0 1 1.1 0.9
20 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
21 1 0 0 0 0 1 1 0 33.0 1 1.1 0.9
22 2 0 0 0 0 1 1 0 132.0 1 1.1 0.9
23 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
24 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
25 1 14.11 8.744592615 0 0 1 1 0 33.0 1 1.1 0.9
26 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
27 1 0 0 0 0 1 1 0 33.0 1 1.1 0.9
28 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
29 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
30 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
31 1 13.6 8.428523002 0 0 1 1 0 33.0 1 1.1 0.9
32 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
33 1 13.6 8.428523002 0 0 1 1 0 33.0 1 1.1 0.9
34 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
35 1 48.62 30.13196973 0 0 1 1 0 33.0 1 1.1 0.9
36 2 0 0 0 0 1 1 0 13.8 1 1.1 0.9
37 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
38 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
39 1 6.8 4.214261501 0 0 1 1 0 33.0 1 1.1 0.9
40 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
41 1 9.35 5.794609564 0 0 1 1 0 33.0 1 1.1 0.9
42 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
43 1 21.25 13.16956719 0 0 1 1 0 132.0 1 1.1 0.9
44 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
45 1 38.25 23.70522094 0 0 1 1 0 132.0 1 1.1 0.9
46 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
47 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
48 1 0 0 0 0 1 1 0 33.0 1 1.1 0.9
49 2 0 0 0 0 1 1 0 132.0 1 1.1 0.9
50 1 0 0 0 0 1 1 0 6.6 1 1.1 0.9
51 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
52 1 13.855 8.586557809 0 0 1 1 0 33.0 1 1.1 0.9
53 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
54 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
55 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
56 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
57 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
58 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
59 1 51.0 31.60696126 0 0 1 1 0 132.0 1 1.1 0.9
60 1 44.625 27.6560911 0 0 1 1 0 132.0 1 1.1 0.9
61 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
62 1 6.8 4.214261501 0 0 1 1 0 33.0 1 1.1 0.9
63 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
64 1 16.66 10.32494068 0 0 1 1 0 33.0 1 1.1 0.9
65 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
66 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
67 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
68 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
69 1 44.2 27.39269976 0 0 1 1 0 132.0 1 1.1 0.9
70 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
71 2 0 0 0 0 1 1 0 132.0 1 1.1 0.9
72 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
73 1 63.75 39.50870157 0 0 1 1 0 132.0 1 1.1 0.9
74 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
75 1 14.11 8.744592615 0 0 1 1 0 33.0 1 1.1 0.9
76 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
77 1 34.0 21.07130751 0 0 1 1 0 66.0 1 1.1 0.9
78 1 8.5 5.267826876 0 0 1 1 0 66.0 1 1.1 0.9
79 1 25.5 15.80348063 0 0 1 1 0 66.0 1 1.1 0.9
80 1 93.5 57.94609564 0 0 1 1 0 132.0 1 1.1 0.9
81 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
82 1 76.5 47.41044189 0 0 1 1 0 66.0 1 1.1 0.9
83 1 44.625 27.6560911 0 0 1 1 0 132.0 1 1.1 0.9
84 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
85 1 34.51 21.38737712 0 0 1 1 0 33.0 1 1.1 0.9
86 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
87 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
88 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
89 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
90 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
91 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
92 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
93 1 14.11 8.744592615 0 0 1 1 0 33.0 1 1.1 0.9
94 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
95 1 13.6 8.428523002 0 0 1 1 0 33.0 1 1.1 0.9
96 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
97 1 28.22 17.48918523 0 0 1 1 0 33.0 1 1.1 0.9
98 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
99 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
100 1 14.11 8.744592615 0 0 1 1 0 33.0 1 1.1 0.9
101 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
102 1 28.22 17.48918523 0 0 1 1 0 33.0 1 1.1 0.9
103 1 53.55 33.18730932 0 0 1 1 0 132.0 1 1.1 0.9
104 1 19.125 11.85261047 0 0 1 1 0 132.0 1 1.1 0.9
105 1 68.0 42.14261501 0 0 1 1 0 220.0 1 1.1 0.9
106 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
107 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
108 1 28.22 17.48918523 0 0 1 1 0 33.0 1 1.1 0.9
109 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
110 1 2.55 1.580348063 0 0 1 1 0 33.0 1 1.1 0.9
111 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
112 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
113 1 0 0 0 0 1 1 0 33.0 1 1.1 0.9
114 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
115 1 14.11 8.744592615 0 0 1 1 0 33.0 1 1.1 0.9
116 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
117 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
118 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
119 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
120 1 2.55 1.580348063 0 0 1 1 0 33.0 1 1.1 0.9
121 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
122 1 2.55 1.580348063 0 0 1 1 0 33.0 1 1.1 0.9
123 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
124 1 6.8 4.214261501 0 0 1 1 0 33.0 1 1.1 0.9
125 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
126 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
127 1 6.8 4.214261501 0 0 1 1 0 33.0 1 1.1 0.9
128 2 0 0 0 0 1 1 0 6.3 1 1.1 0.9
129 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
130 1 28.05 17.38382869 0 0 1 1 0 132.0 1 1.1 0.9
131 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
132 3 0 0 0 0 1 1 0 11.0 1 1.1 0.9
133 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
134 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
135 1 6.8 4.214261501 0 0 1 1 0 33.0 1 1.1 0.9
136 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
137 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
138 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
139 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
140 1 8.5 5.267826876 0 0 1 1 0 66.0 1 1.1 0.9
141 1 8.5 5.267826876 0 0 1 1 0 66.0 1 1.1 0.9
142 1 19.125 11.85261047 0 0 1 1 0 66.0 1 1.1 0.9
143 1 42.5 26.33913438 0 0 1 1 0 132.0 1 1.1 0.9
144 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
145 1 25.5 15.80348063 0 0 1 1 0 132.0 1 1.1 0.9
146 2 0 0 0 0 1 1 0 132.0 1 1.1 0.9
147 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
148 1 25.5 15.80348063 0 0 1 1 0 132.0 1 1.1 0.9
149 2 0 0 0 0 1 1 0 66.0 1 1.1 0.9
150 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
151 1 0 0 0 0 1 1 0 6.6 1 1.1 0.9
152 2 0 0 0 0 1 1 0 66.0 1 1.1 0.9
153 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
154 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
155 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
156 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
157 1 13.6 8.428523002 0 0 1 1 0 33.0 1 1.1 0.9
158 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
159 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
160 1 38.25 23.70522094 0 0 1 1 0 132.0 1 1.1 0.9
161 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
162 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
163 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
164 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
165 1 57.375 35.55783142 0 0 1 1 0 66.0 1 1.1 0.9
166 1 38.25 23.70522094 0 0 1 1 0 66.0 1 1.1 0.9
167 1 38.25 23.70522094 0 0 1 1 0 132.0 1 1.1 0.9
168 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
169 1 76.5 47.41044189 0 0 1 1 0 66.0 1 1.1 0.9
170 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
171 1 71.4 44.24974576 0 0 1 1 0 66.0 1 1.1 0.9
172 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
173 1 38.25 23.70522094 0 0 1 1 0 66.0 1 1.1 0.9
174 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
175 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
176 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
177 1 0 0 0 0 1 1 0 33.0 1 1.1 0.9
178 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
179 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
180 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
181 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
182 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
183 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
184 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
185 1 0 0 0 0 1 1 0 66.0 1 1.1 0.9
186 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
187 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
188 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
189 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
190 2 0 0 0 0 1 1 0 3.3 1 1.1 0.9
191 1 0 0 0 0 1 1 0 33.0 1 1.1 0.9
192 2 0 0 0 0 1 1 0 3.3 1 1.1 0.9
193 1 0 0 0 0 1 1 0 33.0 1 1.1 0.9
194 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
195 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
196 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
197 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
198 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
199 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
200 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
201 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
202 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
203 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
204 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
205 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
206 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
207 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
208 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
209 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
210 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
211 1 0 0 0 0 1 1 0 220.0 1 1.1 0.9
212 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
213 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
214 2 0 0 0 0 1 1 0 3.3 1 1.1 0.9
215 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
216 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
217 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
218 2 0 0 0 0 1 1 0 3.3 1 1.1 0.9
219 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
220 2 0 0 0 0 1 1 0 11.0 1 1.1 0.9
221 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9
222 2 0 0 0 0 1 1 0 6.6 1 1.1 0.9
223 1 0 0 0 0 1 1 0 132.0 1 1.1 0.9

%% generator data
% bus Pg Qg Qmax Qmin Vg mBase status Pmax Pmin Pc1 Pc2 Qc1min Qc1max Qc2min Qc2max ramp_agc ramp_10 ramp_30 ramp_q apf
132 456.0 0 228.0 -228.0 1.0 100 1 456.0 0 0 0 0 0 0 0 0 0 0 0 0
5 30.0 0 15.0 -15.0 1.0 100 1 30.0 0 0 0 0 0 0 0 0 0 0 0 0
22 12.0 0 6.0 -6.0 1.0 100 1 12.0 0 0 0 0 0 0 0 0 0 0 0 0
37 144.0 0 72.0 -72.0 1.0 100 1 144.0 0 0 0 0 0 0 0 0 0 0 0 0
49 15.0 0 7.5 -7.5 1.0 100 1 15.0 0 0 0 0 0 0 0 0 0 0 0 0
55 14.8 0 7.4 -7.4 1.0 100 1 14.8 0 0 0 0 0 0 0 0 0 0 0 0
57 10.0 0 5.0 -5.0 1.0 100 1 10.0 0 0 0 0 0 0 0 0 0 0 0 0
65 50.0 0 25.0 -25.0 1.0 100 1 50.0 0 0 0 0 0 0 0 0 0 0 0 0
67 70.0 0 35.0 -35.0 1.0 100 1 70.0 0 0 0 0 0 0 0 0 0 0 0 0
71 69.0 0 34.5 -34.5 1.0 100 1 69.0 0 0 0 0 0 0 0 0 0 0 0 0
86 60.0 0 30.0 -30.0 1.0 100 1 60.0 0 0 0 0 0 0 0 0 0 0 0 0
88 32.0 0 16.0 -16.0 1.0 100 1 32.0 0 0 0 0 0 0 0 0 0 0 0 0
90 14.0 0 7.0 -7.0 1.0 100 1 14.0 0 0 0 0 0 0 0 0 0 0 0 0
111 6.2 0 3.1 -3.1 1.0 100 1 6.2 0 0 0 0 0 0 0 0 0 0 0 0
128 10.05 0 5.025 -5.025 1.0 100 1 10.05 0 0 0 0 0 0 0 0 0 0 0 0
136 60.0 0 30.0 -30.0 1.0 100 1 60.0 0 0 0 0 0 0 0 0 0 0 0 0
138 7.5 0 3.75 -3.75 1.0 100 1 7.5 0 0 0 0 0 0 0 0 0 0 0 0
146 36.0 0 18.0 -18.0 1.0 100 1 36.0 0 0 0 0 0 0 0 0 0 0 0 0
149 15.0 0 7.5 -7.5 1.0 100 1 15.0 0 0 0 0 0 0 0 0 0 0 0 0
152 24.0 0 12.0 -12.0 1.0 100 1 24.0 0 0 0 0 0 0 0 0 0 0 0 0
154 22.0 0 11.0 -11.0 1.0 100 1 22.0 0 0 0 0 0 0 0 0 0 0 0 0
174 60.0 0 30.0 -30.0 1.0 100 1 60.0 0 0 0 0 0 0 0 0 0 0 0 0
176 39.0 0 19.5 -19.5 1.0 100 1 39.0 0 0 0 0 0 0 0 0 0 0 0 0
178 80.0 0 40.0 -40.0 1.0 100 1 80.0 0 0 0 0 0 0 0 0 0 0 0 0
180 45.0 0 22.5 -22.5 1.0 100 1 45.0 0 0 0 0 0 0 0 0 0 0 0 0
182 13.0 0 6.5 -6.5 1.0 100 1 13.0 0 0 0 0 0 0 0 0 0 0 0 0
184 22.0 0 11.0 -11.0 1.0 100 1 22.0 0 0 0 0 0 0 0 0 0 0 0 0
186 60.0 0 30.0 -30.0 1.0 100 1 60.0 0 0 0 0 0 0 0 0 0 0 0 0
188 52.4 0 26.2 -26.2 1.0 100 1 52.4 0 0 0 0 0 0 0 0 0 0 0 0
194 85.0 0 42.5 -42.5 1.0 100 1 85.0 0 0 0 0 0 0 0 0 0 0 0 0
196 54.0 0 27.0 -27.0 1.0 100 1 54.0 0 0 0 0 0 0 0 0 0 0 0 0
198 25.0 0 12.5 -12.5 1.0 100 1 25.0 0 0 0 0 0 0 0 0 0 0 0 0
190 10.0 0 5.0 -5.0 1.0 100 1 10.0 0 0 0 0 0 0 0 0 0 0 0 0
192 10.0 0 5.0 -5.0 1.0 100 1 10.0 0 0 0 0 0 0 0 0 0 0 0 0
200 52.5 0 26.25 -26.25 1.0 100 1 52.5 0 0 0 0 0 0 0 0 0 0 0 0
202 18.0 0 9.0 -9.0 1.0 100 1 18.0 0 0 0 0 0 0 0 0 0 0 0 0
204 50.0 0 25.0 -25.0 1.0 100 1 50.0 0 0 0 0 0 0 0 0 0 0 0 0
206 30.0 0 15.0 -15.0 1.0 100 1 30.0 0 0 0 0 0 0 0 0 0 0 0 0
208 30.0 0 15.0 -15.0 1.0 100 1 30.0 0 0 0 0 0 0 0 0 0 0 0 0
210 84.0 0 42.0 -42.0 1.0 100 1 84.0 0 0 0 0 0 0 0 0 0 0 0 0
212 15.0 0 7.5 -7.5 1.0 100 1 15.0 0 0 0 0 0 0 0 0 0 0 0 0
214 47.0 0 23.5 -23.5 1.0 100 1 47.0 0 0 0 0 0 0 0 0 0 0 0 0
216 95.0 0 47.5 -47.5 1.0 100 1 95.0 0 0 0 0 0 0 0 0 0 0 0 0
218 8.55 0 4.275 -4.275 1.0 100 1 8.55 0 0 0 0 0 0 0 0 0 0 0 0
220 37.0 0 18.5 -18.5 1.0 100 1 37.0 0 0 0 0 0 0 0 0 0 0 0 0
222 20.0 0 10.0 -10.0 1.0 100 1 20.0 0 0 0 0 0 0 0 0 0 0 0 0

%% branch data
% fbus tbus r x b rateA rateB rateC ratio angle status angmin angmax
1 3 4.0774 7.554452807 0.000103424 100 100 100 0 0 1 -360 360
3 7 14.4362 26.74684642 0.000366176 100 100 100 0 0 1 -360 360
3 9 4.1876 7.758627207 0.000106219 100 100 100 0 0 1 -360 360
7 6 0.30856 0.571688321 7.83e-06 100 100 100 0 0 1 -360 360
9 11 3.857 7.146104007 9.78e-05 100 100 100 0 0 1 -360 360
11 13 3.6366 6.737755206 9.22e-05 100 100 100 0 0 1 -360 360
13 15 5.51 10.20872001 0.000139762 100 100 100 0 0 1 -360 360
17 18 2.204 7.986535403 2.86e-05 100 100 100 0 0 1 -360 360
15 17 5.2896 9.800371209 0.000134171 100 100 100 0 0 1 -360 360
17 20 5.1794 9.596196809 0.000131376 100 100 100 0 0 1 -360 360
20 24 1.4326 2.654267202 3.63e-05 100 100 100 0 0 1 -360 360
20 23 5.51 21.40560218 6.65e-05 100 100 100 0 0 1 -360 360
20 26 5.6202 10.41289441 0.000142557 100 100 100 0 0 1 -360 360
26 30 2.5346 4.696011204 6.43e-05 100 100 100 0 0 1 -360 360
30 32 4.0774 7.554452807 0.000103424 100 100 100 0 0 1 -360 360
30 34 4.1876 7.758627207 0.000106219 100 100 100 0 0 1 -360 360
34 40 2.4244 4.491836804 6.15e-05 100 100 100 0 0 1 -360 360
34 37 6.3916 11.67601389 0.000164524 100 100 100 0 0 1 -360 360
34 42 4.7386 8.779499208 0.000120195 100 100 100 0 0 1 -360 360
42 29 2.4795 4.593924004 6.29e-05 100 100 100 0 0 1 -360 360
28 46 4.7386 8.779499208 0.000120195 100 100 100 0 0 1 -360 360
45 51 4.675 13.81545204 4.78e-05 100 100 100 0 0 1 -360 360
45 47 1.5428 5.688715548 1.97e-05 100 100 100 0 0 1 -360 360
47 50 0.2204 0.79865354 2.86e-06 100 100 100 0 0 1 -360 360
51 73 13.6456 14.71780543 0.00021257 100 100 100 0 0 1 -360 360
73 72 12.8412 11.67601389 0.000164524 100 100 100 0 0 1 -360 360
73 74 4.1876 15.17441727 5.44e-05 100 100 100 0 0 1 -360 360
74 76 4.0774 14.7750905 5.29e-05 100 100 100 0 0 1 -360 360
76 84 0.8816 3.194614161 1.14e-05 100 100 100 0 0 1 -360 360
76 89 2.204 4.083488004 5.59e-05 100 100 100 0 0 1 -360 360
76 91 0.8816 1.633395202 2.24e-05 100 100 100 0 0 1 -360 360
77 87 2.9504 3.395171099 4.3e-05 100 100 100 0 0 1 -360 360
76 83 4.0774 14.7750905 5.29e-05 100 100 100 0 0 1 -360 360
77 78 5.7304 11.03430607 0.000139645 100 100 100 0 0 1 -360 360
78 79 3.3192 3.819567486 4.83e-05 100 100 100 0 0 1 -360 360
79 81 0.8816 1.697585549 2.15e-05 100 100 100 0 0 1 -360 360
81 82 1.3224 2.546378324 3.22e-05 100 100 100 0 0 1 -360 360
80 83 1.8734 3.470964803 4.75e-05 100 100 100 0 0 1 -360 360
84 83 1.653 3.062616003 4.19e-05 100 100 100 0 0 1 -360 360
83 92 3.5264 6.533580806 8.94e-05 100 100 100 0 0 1 -360 360
92 94 2.755 5.104360005 6.99e-05 100 100 100 0 0 1 -360 360
94 96 4.959 9.187848008 0.000125786 100 100 100 0 0 1 -360 360
96 99 3.6366 6.737755206 9.22e-05 100 100 100 0 0 1 -360 360
98 131 5.7825 14.91669469 0.000215443 100 100 100 0 0 1 -360 360
99 126 6.0912 17.6422902 0.000262466 100 100 100 0 0 1 -360 360
99 101 2.9754 5.512708805 7.55e-05 100 100 100 0 0 1 -360 360
101 103 2.9754 5.512708805 7.55e-05 100 100 100 0 0 1 -360 360
103 104 3.745698 6.939887862 9.5e-05 100 100 100 0 0 1 -360 360
104 106 0.1677244 0.310753437 4.25e-06 100 100 100 0 0 1 -360 360
105 125 4.13775 28.31636636 0.000113743 100 100 100 0 0 1 -360 360
125 116 1.1034 3.865735817 5.92e-05 100 100 100 0 0 1 -360 360
116 118 0.82755 2.899301863 4.44e-05 100 100 100 0 0 1 -360 360
106 107 1.859074 3.444422131 4.72e-05 100 100 100 0 0 1 -360 360
107 114 5.386576 19.51909253 6.99e-05 100 100 100 0 0 1 -360 360
114 109 2.9754 10.78182279 3.86e-05 100 100 100 0 0 1 -360 360
109 112 4.1876 15.17441727 5.44e-05 100 100 100 0 0 1 -360 360
114 121 8.510746 30.84000646 0.000110477 100 100 100 0 0 1 -360 360
114 123 3.80741 7.054225527 9.66e-05 100 100 100 0 0 1 -360 360
123 121 37.7587076 136.8245259 0.000490139 100 100 100 0 0 1 -360 360
121 119 1.468966 5.323025846 1.91e-05 100 100 100 0 0 1 -360 360
37 38 5.2896 18.89275865 6.97e-05 100 100 100 0 0 1 -360 360
38 60 5.2896 18.89275865 6.97e-05 100 100 100 0 0 1 -360 360
60 59 0.7714 2.9076205 9.61e-06 100 100 100 0 0 1 -360 360
59 56 4.0774 14.7750905 5.29e-05 100 100 100 0 0 1 -360 360
60 61 4.6284 8.575324808 0.0001174 100 100 100 0 0 1 -360 360
60 63 4.959 18.69184607 6.18e-05 100 100 100 0 0 1 -360 360
63 68 2.4244 8.785188944 3.15e-05 100 100 100 0 0 1 -360 360
63 69 1.9836 7.187881863 2.57e-05 100 100 100 0 0 1 -360 360
68 66 2.72 7.841017867 0.000116651 100 100 100 0 0 1 -360 360
58 53 0.68324 2.475825975 8.87e-06 100 100 100 0 0 1 -360 360
58 56 0.96976 3.514075577 1.26e-05 100 100 100 0 0 1 -360 360
54 44 4.38596 7.692814276 0.000117782 100 100 100 0 0 1 -360 360
70 68 4.408 15.97307081 5.72e-05 100 100 100 0 0 1 -360 360
72 162 9.2568 33.06232763 0.000121982 100 100 100 0 0 1 -360 360
70 161 4.52394 15.84951685 0.000242667 100 100 100 0 0 1 -360 360
160 89 3.9672 7.350278407 0.000100629 100 100 100 0 0 1 -360 360
161 159 3.73008 9.546684602 0.000137883 100 100 100 0 0 1 -360 360
158 175 0.46626 1.193335575 1.72e-05 100 100 100 0 0 1 -360 360
158 156 4.67428 10.46815039 0.000147504 100 100 100 0 0 1 -360 360
160 162 3.9672 7.350278407 0.000100629 100 100 100 0 0 1 -360 360
163 173 0.90364 1.674230082 2.29e-05 100 100 100 0 0 1 -360 360
173 172 0.154476 1.057144344 4.25e-06 100 100 100 0 0 1 -360 360
163 171 1.18016 1.35806844 1.72e-05 100 100 100 0 0 1 -360 360
171 170 0.79956 1.514171979 4.88e-06 100 100 100 0 0 1 -360 360
162 164 0.53998 1.956701174 7.01e-06 100 100 100 0 0 1 -360 360
165 166 0.275 0.81267365 2.81e-06 100 100 100 0 0 1 -360 360
165 153 7.9605 6.153747617 7.79e-05 100 100 100 0 0 1 -360 360
153 155 7.1916 16.19959993 5.35e-05 100 100 100 0 0 1 -360 360
153 151 0.840864 1.894107069 6.26e-06 100 100 100 0 0 1 -360 360
151 150 7.27425 5.792026477 6.9e-05 100 100 100 0 0 1 -360 360
150 168 0.154476 0.541203014 8.29e-06 100 100 100 0 0 1 -360 360
165 163 1.2908 1.485387356 1.88e-05 100 100 100 0 0 1 -360 360
164 167 1.2122 2.245918402 3.07e-05 100 100 100 0 0 1 -360 360
168 169 1.1105 1.074063394 1.33e-05 100 100 100 0 0 1 -360 360
169 166 0.38997 2.64286086 1.06e-05 100 100 100 0 0 1 -360 360
167 143 1.3224 2.450092802 3.35e-05 100 100 100 0 0 1 -360 360
144 170 2.39868 4.542515938 1.46e-05 100 100 100 0 0 1 -360 360
144 142 2.4431 4.64622853 1.48e-05 100 100 100 0 0 1 -360 360
142 141 1.7768 3.379075294 1.08e-05 100 100 100 0 0 1 -360 360
141 129 6.4409 12.24914794 3.91e-05 100 100 100 0 0 1 -360 360
141 140 6.2188 11.3774311 3.93e-05 100 100 100 0 0 1 -360 360
140 139 4.2199 7.720399672 2.67e-05 100 100 100 0 0 1 -360 360
143 148 5.2896 9.800371209 0.000134171 100 100 100 0 0 1 -360 360
148 145 4.408 15.97307081 5.72e-05 100 100 100 0 0 1 -360 360
148 147 3.4162 13.27147335 4.12e-05 100 100 100 0 0 1 -360 360
148 130 5.2896 19.16768497 6.87e-05 100 100 100 0 0 1 -360 360
130 137 5.0692 18.36903143 6.58e-05 100 100 100 0 0 1 -360 360
130 134 3.5264 6.533580806 8.94e-05 100 100 100 0 0 1 -360 360
131 133 10.2486 18.98821922 0.000259957 100 100 100 0 0 1 -360 360
108 177 0.02204 0.079865354 2.86e-07 100 100 100 0 0 1 -360 360
29 45 4.7386 8.779499208 0.000120195 100 100 100 0 0 1 -360 360
163 87 3.1958 5.921057605 8.11e-05 100 100 100 0 0 1 -360 360
179 123 4.408 15.97307081 5.72e-05 100 100 100 0 0 1 -360 360
181 119 3.1958 5.921057605 8.94e-05 100 100 100 0 0 1 -360 360
183 60 4.408 15.97307081 5.72e-05 100 100 100 0 0 1 -360 360
185 77 3.1958 5.921057605 8.94e-05 100 100 100 0 0 1 -360 360
187 148 4.408 15.97307081 5.72e-05 100 100 100 0 0 1 -360 360
189 130 1.7768 3.379075294 2.67e-05 100 100 100 0 0 1 -360 360
191 97 0.02204 0.079865354 2.86e-07 100 100 100 0 0 1 -360 360
193 16 0.02204 0.079865354 2.86e-07 100 100 100 0 0 1 -360 360
195 61 4.1876 15.17441727 4.12e-05 100 100 100 0 0 1 -360 360
197 63 4.1876 15.17441727 2.67e-05 100 100 100 0 0 1 -360 360
199 145 2.39868 4.542515938 4.12e-05 100 100 100 0 0 1 -360 360
201 148 4.1876 15.17441727 4.12e-05 100 100 100 0 0 1 -360 360
203 117 4.1876 15.17441727 2.67e-05 100 100 100 0 0 1 -360 360
205 145 2.39868 4.542515938 4.12e-05 100 100 100 0 0 1 -360 360
207 1 3.1958 5.921057605 8.94e-05 100 100 100 0 0 1 -360 360
209 7 4.408 15.97307081 5.72e-05 100 100 100 0 0 1 -360 360
211 44 1.7768 3.379075294 2.67e-05 100 100 100 0 0 1 -360 360
213 53 4.408 15.97307081 5.72e-05 100 100 100 0 0 1 -360 360
215 134 3.4162 13.27147335 4.12e-05 100 100 100 0 0 1 -360 360
217 126 5.2896 19.16768497 6.87e-05 100 100 100 0 0 1 -360 360
219 61 5.0692 18.36903143 6.58e-05 100 100 100 0 0 1 -360 360
221 69 3.5264 6.533580806 8.94e-05 100 100 100 0 0 1 -360 360
223 61 1.2908 1.485387356 1.88e-05 100 100 100 0 0 1 -360 360
1 2 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
1 2 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
3 4 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
3 4 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
7 8 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
5 6 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
9 10 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
11 12 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
11 12 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
13 14 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
15 16 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
15 16 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
18 19 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
20 21 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
24 25 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
24 25 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
22 23 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
26 27 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
26 27 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
30 31 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
32 33 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
34 35 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
34 35 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
34 35 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
40 41 0.0001 0.0096 0 45.0 45.0 45.0 0 0 1 -360 360
40 41 0.0001 0.0096 0 45.0 45.0 45.0 0 0 1 -360 360
28 29 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
46 45 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
47 48 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
47 48 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
49 50 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
51 52 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
51 52 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
70 69 0.0001 0.0011 0 120.0 120.0 120.0 0 0 1 -360 360
71 72 0.0001 0.0096 0 120.0 120.0 120.0 0 0 1 -360 360
63 64 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
63 64 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
67 68 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
65 66 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
61 62 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
55 56 0.0001 0.0096 0 22.0 22.0 22.0 0 0 1 -360 360
57 58 0.0001 0.0096 0 22.0 22.0 22.0 0 0 1 -360 360
54 53 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
44 43 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
38 39 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
36 37 0.0001 0.0096 0 18.0 18.0 18.0 0 0 1 -360 360
74 75 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
74 75 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
76 77 0.0001 0.0096 0 45.0 45.0 45.0 0 0 1 -360 360
76 77 0.0001 0.0096 0 20.0 20.0 20.0 0 0 1 -360 360
84 85 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
84 85 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
80 81 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
80 81 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
80 81 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
92 93 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
92 93 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
94 95 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
98 96 0.0001 0.0011 0 160.0 160.0 160.0 0 0 1 -360 360
98 96 0.0001 0.0011 0 160.0 160.0 160.0 0 0 1 -360 360
98 96 0.0001 0.0011 0 160.0 160.0 160.0 0 0 1 -360 360
98 96 0.0001 0.0011 0 160.0 160.0 160.0 0 0 1 -360 360
96 97 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
96 97 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
176 177 0.0001 0.0096 0 25.0 25.0 25.0 0 0 1 -360 360
99 100 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
101 102 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
105 106 0.0001 0.0011 0 160.0 160.0 160.0 0 0 1 -360 360
105 106 0.0001 0.0011 0 160.0 160.0 160.0 0 0 1 -360 360
107 108 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
107 108 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
107 108 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
107 108 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
109 110 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
109 110 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
109 110 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
111 113 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
113 112 0.0001 0.0096 0 16.5 16.5 16.5 0 0 1 -360 360
118 117 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
118 117 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
126 127 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
114 115 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
114 115 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
123 124 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
121 122 0.0001 0.0096 0 20.0 20.0 20.0 0 0 1 -360 360
119 120 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
128 129 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
138 139 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
131 130 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
132 133 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
136 137 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
134 135 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
143 144 0.0001 0.0096 0 49.5 49.5 49.5 0 0 1 -360 360
143 144 0.0001 0.0096 0 49.5 49.5 49.5 0 0 1 -360 360
146 147 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
167 168 0.0001 0.0096 0 49.5 49.5 49.5 0 0 1 -360 360
167 168 0.0001 0.0096 0 49.5 49.5 49.5 0 0 1 -360 360
149 151 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
152 153 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
154 155 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
164 165 0.0001 0.0096 0 45.0 45.0 45.0 0 0 1 -360 360
162 163 0.0001 0.0096 0 37.8 37.8 37.8 0 0 1 -360 360
162 163 0.0001 0.0096 0 37.8 37.8 37.8 0 0 1 -360 360
162 163 0.0001 0.0096 0 37.8 37.8 37.8 0 0 1 -360 360
161 160 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
159 158 0.0001 0.0011 0 100.0 100.0 100.0 0 0 1 -360 360
174 175 0.0001 0.0096 0 27.0 27.0 27.0 0 0 1 -360 360
156 157 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
156 157 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
86 87 0.0001 0.00915 0 15.0 15.0 15.0 0 0 1 -360 360
88 89 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
90 91 0.0001 0.0096 0 22.0 22.0 22.0 0 0 1 -360 360
178 179 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
180 181 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
182 183 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
184 185 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
186 187 0.0001 0.0096 0 100.0 100.0 100.0 0 0 1 -360 360
188 189 0.0001 0.0096 0 100.0 100.0 100.0 0 0 1 -360 360
190 191 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
192 193 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
194 195 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
196 197 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
198 199 0.0001 0.0096 0 60.0 60.0 60.0 0 0 1 -360 360
200 201 0.0001 0.0096 0 16.5 16.5 16.5 0 0 1 -360 360
202 203 0.0001 0.0096 0 16.5 16.5 16.5 0 0 1 -360 360
204 205 0.0001 0.0096 0 60.0 60.0 60.0 0 0 1 -360 360
206 207 0.0001 0.0096 0 16.5 16.5 16.5 0 0 1 -360 360
208 209 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
210 211 0.0001 0.0096 0 63.0 63.0 63.0 0 0 1 -360 360
212 213 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
214 215 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
216 217 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
218 219 0.0001 0.0096 0 15.0 15.0 15.0 0 0 1 -360 360
220 221 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360
222 223 0.0001 0.0096 0 30.0 30.0 30.0 0 0 1 -360 360

%% generator cost data
% 1 startup shutdown n x1 y1 ... xn yn
% 2 startup shutdown n c(n-1) ... c0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
2 0 0 2 0 0
